# SPS.panel и SOUE.panel — СПС и СОУЭ (+ СПА на CircuitsSPA.panel)

Две панели с одинаковым набором кнопок: **СПС** (пожарная сигнализация) и
**СОУЭ** (оповещение). Логика у них общая, но настройки раздельные — своя
панель, свой рабочий набор, свои параметры длин, поэтому каждая система
настраивается независимо (`%APPDATA%\pyRevit\LowLifeSPS_settings.json` и
`LowLifeSOUE_settings.json`).

Ту же логику («Цепи шлейфов» + «Длины шлейфов», адрес устройства вида
«панель.шлейф.номер», `fire_alarm_settings`/`fire_alarm_buttons`)
использует и третья система — **СПА** (система пожарной автоматики), но
без структурной схемы и «Цепей изолятор-устройства». Живёт на
`CircuitsSPA.panel` (`BuildLoopCircuitsSPA`, `CalcLoopLengthsSPA`), своя
система `set_system("SPA")`, свой файл
настроек `LowLifeSPA_settings.json`, ключевое слово рабочего набора по
умолчанию — «СПА» (у СПС/СОУЭ — заполняется вручную в настройках, обычно
«СПС»/«СОУЭ»), тип цепи по умолчанию — `Controls` (у СПС/СОУЭ —
`FireAlarm`). Раньше «Цепи СПА» была заготовкой на общей ручной логике
«панель -> устройства» (`lowlife.manual_circuits`, как у СКС/СКУД) — её
заменили на адресную, когда стало ясно, что адресация у СПА такая же, как
у СПС.

У устройств СПА рядом стоят сопутствующие устройства категории
«Электроприборы» (РМ/АМ/МДУ, `lowlife.companion_placement`) — они не
адресные устройства шлейфа и в сбор не попадают (см.
`fire_alarm_circuits._SYSTEM_EXCLUDED_CATEGORY_IDS`, исключение только для
СПА).

Отдельной кнопки настроек больше нет — у каждой рабочей кнопки свои
настройки по Shift+клику (показывает только те поля, которые она сама
использует; общий JSON-файл системы один на всех).

Кнопки в порядке запуска:

1. **Цепи шлейфов** — создаёт по электрической цепи на каждый шлейф и
   подключает её к своей панели. У СОУЭ это по-прежнему `BuildLoopCircuits`
   на `SOUE.panel`; у СПС кнопка перенесена на отдельную панель
   `CircuitsSPS.panel` («Цепи СПС», `BuildLoopCircuitsSPS`) — у каждой
   дисциплины теперь своя панель для кнопок построения цепей
   (CircuitsSCS/CircuitsSKUD/CircuitsSPS/CircuitsSPA), отдельно от основной
   панели дисциплины.
2. **Длины шлейфов** (`CalcLoopLengths`) — считает длину каждого шлейфа по
   координатам устройств, маркирует устройства, проставляет им предыдущий
   адрес. Остаётся на своей панели (`SOUE.panel`/`SPS.panel`) — запускается
   после «Цепей шлейфов» тем же порядком, что и раньше.
3. **Цепи изолятор-устройства** (только СПС, `CircuitsSPS.panel`,
   `BuildIsolatorCircuitsSPS`) — см. отдельный раздел ниже.

«СОУЭ - расстановка типовой этаж» (`SOUE.panel/PlaceTypicalFloor`) тоже не
входит в эту цепочку: она расставляет оповещатели по всем помещениям связи АР
(квартиры — на стену прихожей; остальные помещения — по акустическому
расчёту, настенные или потолочные при подвесном потолке), со своими
настройками и таблицей помещений объекта в `LowLifeSOUEFloor_settings.json` —
см. `lib/README.md`.

«Расстановка РМ, АМ, МДУ» сюда не входит — она живёт на `SPA.panel`
(система пожарной автоматики), не на `SPS.panel`: см.
[`companion-placement.md`](companion-placement.md).

## Чем СПС/СОУЭ отличаются от СКС и СКУД

| | СКС / СКУД | СПС / СОУЭ |
|---|---|---|
| Узел маршрута | отдельное семейство-маркер на линии трассы | **само устройство** |
| Топология | дерево от панели по линиям трассы | шлейф + ветви от изоляторов |
| Длина | по графу линий (A\*), либо по катетам вблизи | всегда по координатам устройств |
| Длинные участки | есть | нет |

Отдельных кнопок расстановки и адресации узлов здесь **нет** — они не
нужны: адрес задаёт проектировщик прямо на устройстве, а узлами служат
сами устройства.

## Адресация

Всё берётся из двух параметров, маску из имени семейства разбирать не
нужно:

| | «Обозначение» | «Адрес устройства» | Итоговая марка |
|---|---|---|---|
| Панель | `ARK` | `3` | `ARK3` |
| Устройство | `BTH` | `3.1.2` | `BTH3.1.2` |

Адрес устройства — три числа через точку:

- **3** — номер панели (связывает устройство с панелью `ARK3`);
- **1** — номер шлейфа на этой панели;
- **2** — порядковый номер на шлейфе.

Устройства с неразбираемым адресом в шлейфы не попадают и перечисляются в
отчёте — так видно опечатки вроде `3.1` или `3.1.a`.

## 1. Цепи шлейфов (BuildLoopCircuits)

Группирует устройства по паре (панель, шлейф) и на каждую группу создаёт
электрическую цепь, подключённую к своей панели. Номер цепи собирается по
формату из настроек — по умолчанию `ШС-{}`, где `{}` заменяется на
`панель.шлейф` (например `ШС-3.1`).

Повторный запуск безопасен: цепь с уже существующим номером не
пересоздаётся.

### Устройства на ветках изоляторов не входят в магистральную цепь

Устройство исключается из магистральной цепи, только если оно уже
состоит в какой-либо электрической цепи документа — проверяется через
`fire_alarm_circuits.circuit_membership_map`, карту «элемент → цепь,
членом которой он уже является», построенную по ВСЕМ электрическим
цепям документа (любой дисциплины, любого номера). На практике это
означает: устройство уже подключено к своему изолятору отдельной цепью
через кнопку «Цепи изолятор-устройства» (`BuildIsolatorCircuitsSPS`).
Такие устройства из состава магистрали просто убираются — Revit всё
равно не дал бы добавить их ещё в одну цепь (падает с `electComponents`,
без внятного текста о причине), но теперь это не блокирует весь шлейф, а
только исключает конкретные устройства и продолжает с остальными.
Изоляторы при этом всегда остаются в магистрали (они сами не бывают
членом изолятор-устройство-цепи — там они назначены источником через
`SelectPanel`, а не элементом).

Раньше состав "магистраль vs ветка" определялся геометрической догадкой
(`fire_alarm_loops.build_loop_tree`/`split_branch_devices` — ближайший
уже размещённый сосед по расстоянию). От неё отказались: она ошибалась в
обе стороны — то оставляла в магистрали устройства, реально подключённые
к изолятору отдельной цепью, то наоборот исключала обычные устройства,
которые просто оказались географически ближе к изолятору, чем к
предыдущему по адресу устройству, хотя электрически с изолятором никак
не связаны. Реальное членство в существующей цепи — единственный
надёжный источник этой информации, потому что Revit уже знает его сам.

Если для какого-то шлейфа все его устройства уже состоят в других цепях,
магистральная цепь для него не создаётся, об этом сообщается отдельно.
В окне вывода pyRevit кнопка печатает по каждому шлейфу число изоляторов,
устройств в магистрали и исключённых устройств — с ID конфликтующей
цепи для каждого.

Типичная причина, по которой устройство уже оказывается «в другой
цепи», не будучи фактически подключённым к изолятору, — оставшиеся
тестовые цепи (например, созданные вручную через «Создание системы» в
Revit UI при диагностике). Чтобы их почистить — кнопка **«Удалить цепи на
виде»** (`CircuitsDelete.panel/DeleteViewCircuits`, панель «Удаление»,
тема «Электрические цепи»): удаляет все электрические цепи, у которых
хотя бы один элемент виден на активном виде, после подтверждения.

### Тип цепи

Шлейф СПС создаётся цепью типа **пожарной сигнализации** (`FireAlarm`) —
это значение стоит по умолчанию в настройках СПС и СОУЭ и меняется полем
«Тип электрической цепи Revit». У СОУЭ тип зависит от того, как заведены
семейства оповещателей в конкретном проекте, поэтому он не зашит в код. У
СПА дефолт другой — `Controls` (как было у старой ручной кнопки СПА).

Если указано имя, которого нет в этой версии Revit, кнопка сообщит об
этом и перечислит доступные значения.

Заодно на цепь пишется имя нагрузки (`Обозначение` + адрес первого
устройства) и, если заполнен словарь «тип устройства : тип кабеля», тип
кабеля.

### Режим траектории, длина и способ прокладки

Тем же способом, что и в «Цепях изолятор-устройства»: сразу после
создания цепи ей проставляется режим траектории Revit
`CircuitPathMode.AllDevices` («Все устройства» вместо «до самого дальнего
устройства» по умолчанию) — чтобы Revit сам посчитал `Length` цепи по
фактическому положению всех устройств шлейфа, без ручной прорисовки
проводки. Если в настройках заполнен параметр «Длина проводника», по
этой длине (`circuit.Length` в футах → метры × коэффициент запаса из
настроек, округление до целого) пишутся:

- «Длина проводника» — результат;
- «Способ прокладки» (если заполнены оба поля «Параметр цепи «Способ
  прокладки»» и «Формат метки трубы») — формат из настроек с
  подставленной длиной, например `ПВХл20-{}` → `ПВХл20-42`.

Это отдельно от расчёта длины в кнопке «Длины шлейфов» ниже (она считает
по координатам устройств через `calc_loop_length_ft` — нужна для
«Маршрута цепи», «Предыдущего адреса» и маркировки, которым нужна
топология шлейфа). Если «Длины шлейфов» запустить после «Цепей шлейфов»,
она перезапишет «Длину проводника»/«Способ прокладки» своим расчётом.

Вся эта часть — в одном try/except: сбой (несовместимая версия Revit API,
кривой формат в настройках и т.п.) пишется в лог pyRevit, но не роняет
создание самой цепи и не откатывает уже созданные цепи остальных
шлейфов в той же транзакции.

### Если панель числится элементом цепи ("кольцевая" цепь)

`create_circuit` (`lib/lowlife/electrical_circuits.py`) сначала пытается
создать цепь только из устройств шлейфа, без панели — панель назначается
отдельно через `SelectPanel`. По наблюдению (диагностика через
`InspectConnectors`, см. ниже): `ElectricalSystem.Create` требует, чтобы
среди переданных элементов был хотя бы один категории
**«Электрооборудование»** (`OST_ElectricalEquipment`) — обычные устройства
(датчики, извещатели — категория `OST_FireAlarmDevices`) сами по себе
цепь создать не могут, только быть в ней нагрузкой, независимо от того,
что у их коннекторов `Domain=DomainElectrical` такой же, как у панели.
Изоляторы шлейфа при этом смоделированы в той же категории
«Электрооборудование», что и панель (см. `fire_alarm_circuits.py`), — если
в шлейфе есть хотя бы один изолятор, создание без панели в списке может
пройти успешно; если шлейф состоит только из обычных извещателей — нет.

Если Revit падает с `electComponents`, кнопка повторяет попытку, включив
панель в список элементов, а затем пробует `system.Remove([панель])`,
чтобы убрать её оттуда ДО назначения источником через `SelectPanel` —
пока панель одновременно и элемент цепи, и её источник, `SelectPanel`
падает с ошибкой "Not allow circular connection..." (панель "видит" сама
себя и как нагрузку, и как источник). Если `Remove` недоступен для
`ElectricalSystem` в этой версии Revit — панель останется видна как
элемент собственной цепи, из-за чего цепь на плане/в спецификации может
выглядеть замкнутой.

Для диагностики — «Диагностика коннекторов» (`InspectConnectors`,
тестовая кнопка на `SPS.panel`): выберите панель, затем несколько
устройств шлейфа — печатает категорию (с пометкой, если это
«Электрооборудование») и коннекторы (`Domain`/`ConnectorType`/
`MEPSystem.SystemType`) каждого элемента.

## 2. Длины шлейфов (CalcLoopLengths)

### Как считается длина

По координатам соседних устройств (`|dx| + |dy| + |dz|`), с коэффициентом
запаса из настроек. Линии трассы не нужны: у СПС/СОУЭ условные обозначения
приборов стоят вплотную друг к другу, и рисовать между ними линии негде.

Если у панели есть точка, в длину входит и участок от панели до первого
устройства шлейфа.

### Переход между этажами (стояк)

Если у двух соседних по адресу устройств (или у панели и первого
устройства) разный этаж — не напрямую по координатам, а через ближайший
стояк на каждом из двух этажей: `устройство -> стояк(этаж A) ->
стояк(этаж B) -> устройство`, каждый участок тоже по катетам. Стояк
находится по ключевому слову в имени семейства («Ключевое слово стояка» в
настройках, по умолчанию «стояк») — если экземпляров несколько (разные
шахты/секции), для каждого конца ребра берётся ближайший к НЕМУ стояк на
своём этаже независимо (без явного сопоставления шахт между этажами — при
обычном вертикальном стояке, выровненном по X/Y на всех этажах, так и так
получается один и тот же). Категории поиска стояка — те же, что у устройств,
плюс «Обобщённые модели».

Этаж устройства/панели — тот же параметр, что и на структурной схеме
(«Параметр «Уровень»» в настройках; если пусто — реальный уровень Revit).
Если ключевое слово стояка не задано, или стояк не нашёлся хотя бы на
одном из двух этажей — резерв: прямой отрезок по катетам, как раньше (в
т.ч. между этажами, включая разницу высот `dz` как есть).

### Кольцевой шлейф

Поле «Кольцевой шлейф» в настройках (`ring_loop`, по умолчанию «нет») —
если «да», магистраль (см. «Ветви от изоляторов» ниже — ветки в кольцо не
входят и не удваиваются) замыкается обратно на панель: к длине
добавляется участок от **последнего устройства магистрали** (не ветки
изолятора) до ближайшего стояка на его этаже; если стояк не нашёлся —
прямой участок по катетам до панели.

«Последнее устройство магистрали» — последний по адресу узел, чей
родитель в дереве шлейфа это непосредственно предыдущий по адресу узел
(а не изолятор какой-то более ранней веткой, см. ниже) — так магистраль
отличается от веток алгоритмически, без отдельного признака в модели.

### Ветви от изоляторов

Изолятор (ответвитель) распознаётся по ключевому слову в имени семейства
(по умолчанию «изолятор»). От него уходит ветвь, которая назад к
магистрали **не возвращается** — иначе длина считалась бы с возвратом.

Нумерация `K` сквозная по всему шлейфу, поэтому по одному номеру отличить
«продолжение магистрали» от «устройства на ветви» нельзя. Решает
геометрия: каждое следующее устройство присоединяется к тому из уже
размещённых кандидатов (предыдущее по порядку либо любой изолятор),
который к нему **ближе**. Так ветвь цепляется за свой изолятор, а не
тянется через всю трассу.

Фактическая топология после расчёта видна в двух местах:

- параметр «Предыдущий адрес» на каждом устройстве — к чему оно реально
  подключено;
- параметр «Маршрут цепи» — весь шлейф в виде `3.1.1 -> 3.1.2; 3.1.2 -> 3.1.5`,
  где вторая пара показывает ветвь от изолятора `3.1.2`.

Если ветвь ушла не туда, это чинится перестановкой номеров `K` —
геометрия подскажет, но последнее слово за нумерацией проектировщика.

### Что записывается

- на цепь: «Длина проводника», «Длина в трубе» (шлейфы прокладывают в
  трубе, поэтому «в лотке» = 0), «Способ прокладки», «Маршрут цепи»;
- на устройства: «Марка устройства» (`BTH3.1.2`) и «Предыдущий адрес».

### Подпись линий проводки номером цепи

Если в настройках заполнены оба поля «Ключевое слово в имени семейства
линии провода» и «Параметр линии «Марка»», кнопка дополнительно находит
на активном виде уже нарисованные вручную линии проводки (line-based
Generic Model, тем же способом, что и трассы СКС —
`lowlife.route_nodes.collect_segments`) рядом с устройствами шлейфа и
пишет им в этот параметр номер цепи (`ШС-1.1`). «Рядом» — конец линии в
пределах ~300 мм (`fire_alarm_wire_marks.DEVICE_MATCH_TOLERANCE_FT`) от
точки устройства/панели этого шлейфа. Сами линии кнопка не рисует —
только подписывает то, что уже нарисовано; если ничего не найдено, поле
просто остаётся пустым, ошибка не показывается. Необязательная функция:
если оба поля настроек не заполнены, ничего не делает.

## 3. Цепи изолятор-устройства (BuildIsolatorCircuitsSPS, только СПС)

`CircuitsSPS.panel`, модуль `lib/lowlife/fire_alarm_isolator_circuits.py`.

В отличие от «Цепей шлейфов» (весь шлейф целиком по адресации
панель.шлейф.номер), здесь состав каждой цепи выбирается вручную —
кнопка нужна для случаев, когда к изолятору подключается устройство или
группа устройств отдельно от основной адресации шлейфа.

Порядок выбора: устройства пожарной сигнализации (`OST_FireAlarmDevices`,
можно несколько) и изолятор (`OST_ElectricalEquipment`, ровно один)
выбираются вместе, одним `PickObjects` (рамкой и/или кликами, подтверждение
Enter/«Готово»). Это стандартный интерактивный выбор Revit, поэтому
действуют его правила модификаторов: одиночные клики по элементам
добавляются в список сами по себе, а вот повторное выделение рамкой без
зажатой **Ctrl** заменяет предыдущий выбор целиком — для каждой следующей
рамки после первой Ctrl нужно держать. Если в выборе не ровно один изолятор
или нет ни одного устройства — кнопка просит повторить выбор, не завершая
скрипт. После
подтверждения цепи для этого набора строятся сразу же, и кнопка тут же
снова предлагает выбрать следующий изолятор с устройствами — повторный
запуск кнопки не нужен; весь цикл заканчивается по Esc, после чего
показывается общий итог (создано цепей, ошибки).

### Правила группировки

- Все выбранные устройства ручного пуска (ИПР — определяется по слову
  «ручной» в имени типа семейства) объединяются в **одну общую** цепь
  (в одной цепи изолятора может быть несколько ИПР).
- Остальные выбранные устройства объединяются во **вторую общую** цепь.
- Итого у изолятора максимум **2 цепи** — «ручная» и «автоматическая».
  Их можно строить и по одной, за несколько запусков кнопки. Если по
  правилам вышло бы больше 2 — жёсткий лимит: кнопка **ничего не создаёт**
  и показывает предупреждение.

### Что записывается на цепь

Тем же способом, что и в «Цепях шлейфов»:

- «Панель» — имя изолятора;
- «Имя нагрузки» — «Обозначение» + адрес устройства с наибольшим
  порядковым номером адреса в этой цепи (адрес вида `3.1.2` — берётся
  число после последней точки);
- «Проводник» — если в настройках заполнен параметр «Проводник» и для
  категории первого устройства цепи выбран тип кабеля (словарь «тип
  устройства : тип кабеля» в окне настроек СПС) — тот же справочник, что
  использует «Цепи шлейфов»;
- «Длина проводника» и «Способ прокладки» — цепи сразу проставляется
  режим траектории Revit `CircuitPathMode.AllDevices` («Все устройства»),
  чтобы Revit сам посчитал `Length` по фактическому положению устройств
  без ручной прорисовки проводки; по этой длине (футы → метры ×
  коэффициент запаса из настроек, округление до целого) пишется «Длина
  проводника» (параметр из настроек), а «Способ прокладки» — по формату
  «метки трубы» из настроек с подставленной длиной (например `ПВХл20-{}`
  → `ПВХл20-42`), если оба поля заполнены. Вся эта часть — в одном
  try/except: сбой (несовместимая версия Revit API и т.п.) пишется в лог
  pyRevit, но не мешает созданию самой цепи;
- линии проводки рядом с устройствами/изолятором — тем же способом, что
  и «Цепи шлейфов» (см. выше), но подписью служит **собственное имя
  цепи в Revit** (`circuit.Name`, например «Цепь 1») — у цепи
  «изолятор-устройства» нет «Номера цепи» (в отличие от магистральных
  шлейфов, где на линию пишется именно значение этого параметра).

## Диагностика (InspectConnectors)

Отдельная кнопка на `SPS.panel`, не часть рабочего конвейера: по выбранной
панели и нескольким устройствам шлейфа печатает в окно вывода pyRevit их
категорию (с пометкой, если это «Электрооборудование» — см. раздел выше)
и электрические коннекторы (`Domain`, `ConnectorType`, `MEPSystem.SystemType`)
и список доступных `ElectricalSystemType` в текущей версии Revit.
Используется при отладке, если построение цепи отказывается создавать
цепь заданного типа.

## Какие параметры нужны

- **Панель** (`OST_ElectricalEquipment`): «Обозначение» (`ARK`), «Адрес
  устройства» (`3`) — оба экземпляра.
- **Устройства** (пожарные/охранные/коммуникационные/электротехнические
  изделия): «Обозначение», «Адрес устройства» (`3.1.2`), «Марка
  устройства», «Предыдущий адрес» — экземпляра.
- **Электрические цепи**: «Панель», «Номер цепи», «Имя нагрузки»,
  «Проводник», «Маршрут цепи», «Способ прокладки» — текстовые; «Длина
  проводника», «Длина в трубе», «Длина в лотке» — числовые.
- **Линии проводки** (line-based Generic Model, необязательно): «Марка» —
  текстовый, имя семейства должно содержать ключевое слово из настроек
  («Линии проводки» → «Ключевое слово в имени семейства линии провода»).
- Соглашение: рабочий набор панели и устройств содержит ключевое слово
  системы; имя семейства изолятора содержит слово «изолятор».

## На будущее: обозначение перехода между этажами (подъём/опуск)

Пока не реализовано — фиксируем предпочтённый подход, чтобы не потерять
решение к моменту, когда шлейфы СПС/СОУЭ станут многоэтажными достаточно
часто, чтобы это требовало отдельной кнопки.

Идея: отдельное семейство аннотации (Generic Annotation), у которого
**имя типоразмера** и есть направление — например два типа «Наверх» и
«Вниз». Проектировщик ставит экземпляр этой аннотации в точке, где шлейф
физически переходит на другой этаж.

Как это встроить в существующий конвейер (по аналогии с обработкой
изоляторов в `fire_alarm_loops.py`):

1. В `fire_alarm_settings.py` добавить настройку с ключевым словом/именем
   семейства аннотации-перехода (по тому же принципу, что и
   `isolator_keyword` — имя семейства это соглашение конкретного проекта,
   в код не зашивается).
2. В `find_devices`/`_collect` (`fire_alarm_buttons.py`) собрать такие
   аннотации отдельным списком с их точками (они не участвуют в адресации
   устройств, поэтому вне `DEVICE_CATEGORIES`).
3. В `build_loop_tree`/`calc_loop_length_ft` (`fire_alarm_loops.py`)
   сопоставить каждой аннотации ближайшее ребро шлейфа (между
   родительским и дочерним узлом по ходу трассы) и читать направление по
   имени типа экземпляра (`Element.Name.GetValue` на его `Symbol`,
   `u"наверх"`/`u"вниз"` — сравнение регистронезависимое, как
   `isolator_keyword`).
4. Записывать направление в `build_route_text`/отдельный параметр цепи —
   например добавлять `↑`/`↓` перед адресом узла, за которым следует
   переход, либо отдельным списком в конце отчёта.

Это расширение `fire_alarm_loops.py`, а не разовая доработка одного
скрипта — направление перехода влияет и на текст маршрута, и потенциально
на разбивку длины по этажам, если она когда-нибудь понадобится.
